# Ideal Home Description — ZIP Code 13669

## Project Identity
- Building type: large custom three-story single-family residence
- Climate location: ZIP code 13669, St. Lawrence County, New York, Climate Zone 6A ([unitedstateszipcodes.org](https://www.unitedstateszipcodes.org/13669/?utm_source=chatgpt.com))
- Building form: rectangular estate-style home with central stair core
- Conditioned occupancy: year-round primary residence

## Overall Building Dimensions
- Exterior footprint: 80 ft x 40 ft
- Gross area per floor: 3,200 sq ft
- Number of floors: 3
- Total gross building area: 9,600 sq ft
- Exterior wall thickness: 10 in
- Interior partition thickness: 5 in typical
- Floor-to-floor height: 12 ft
- Finished ceiling height: 10 ft
- Floor assembly thickness: 12 in
- Approximate overall building height to roof deck: 36 ft

## Orientation
- Long axis: east-west
- Primary front elevation faces south
- Rear elevation faces north
- East and west façades are short sides

## Core and Circulation
- Central stair core: 14 ft x 18 ft
- Optional elevator shaft reserve: 8 ft x 8 ft
- Main corridors: 6 ft wide
- Secondary passage widths: 4 ft to 5 ft

## Floor 1
- Floor area: 3,200 sq ft
- Finished ceiling height: 10 ft

### Room 1 — Entry Lobby
- Size: 16 ft x 14 ft
- Area: 224 sq ft
- Volume: 2,240 cu ft
- Exterior exposure: south
- Windows: 2 windows, each 3 ft x 6 ft
- Doors: 1 pair main entry doors, 6 ft x 8 ft total

### Room 2 — Great Room
- Size: 28 ft x 24 ft
- Area: 672 sq ft
- Volume: 6,720 cu ft
- Exterior exposure: south and west
- Windows: 6 windows, each 6 ft x 5 ft
- Doors: 1 interior double door opening, 6 ft x 8 ft equivalent

### Room 3 — Kitchen and Dining
- Size: 24 ft x 20 ft
- Area: 480 sq ft
- Volume: 4,800 cu ft
- Exterior exposure: north and east
- Windows: 4 windows, each 5 ft x 4 ft
- Doors: 1 exterior service door, 3 ft x 7 ft

### Room 4 — Office
- Size: 16 ft x 14 ft
- Area: 224 sq ft
- Volume: 2,240 cu ft
- Exterior exposure: east
- Windows: 2 windows, each 5 ft x 4 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Room 5 — Mechanical / Utility / Laundry
- Size: 12 ft x 10 ft
- Area: 120 sq ft
- Volume: 1,200 cu ft
- Exterior exposure: north
- Windows: 1 window, 3 ft x 2 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Floor 1 Remaining Space
- Open circulation, stair hall, storage, pantry, powder room, wall area, and shaft area: 1,480 sq ft

## Floor 2
- Floor area: 3,200 sq ft
- Finished ceiling height: 10 ft

### Room 6 — Primary Bedroom
- Size: 20 ft x 18 ft
- Area: 360 sq ft
- Volume: 3,600 cu ft
- Exterior exposure: south
- Windows: 3 windows, each 5 ft x 4 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Room 7 — Primary Bath
- Size: 14 ft x 12 ft
- Area: 168 sq ft
- Volume: 1,680 cu ft
- Exterior exposure: east
- Windows: 2 windows, each 3 ft x 2 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Room 8 — Walk-In Closet
- Size: 12 ft x 10 ft
- Area: 120 sq ft
- Volume: 1,200 cu ft
- Exterior exposure: none
- Windows: 0
- Doors: 1 interior swing door, 3 ft x 7 ft

### Room 9 — Bedroom 2
- Size: 16 ft x 14 ft
- Area: 224 sq ft
- Volume: 2,240 cu ft
- Exterior exposure: north
- Windows: 2 windows, each 5 ft x 4 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Room 10 — Bedroom 3
- Size: 16 ft x 14 ft
- Area: 224 sq ft
- Volume: 2,240 cu ft
- Exterior exposure: west
- Windows: 2 windows, each 5 ft x 4 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Room 11 — Shared Bath
- Size: 12 ft x 10 ft
- Area: 120 sq ft
- Volume: 1,200 cu ft
- Exterior exposure: north
- Windows: 1 window, 3 ft x 2 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Floor 2 Remaining Space
- Upper hall, stair landing, linen, storage, open lounge, wall area, and shaft area: 1,984 sq ft

## Floor 3
- Floor area: 3,200 sq ft
- Finished ceiling height: 10 ft

### Room 12 — Studio / Media Room
- Size: 24 ft x 20 ft
- Area: 480 sq ft
- Volume: 4,800 cu ft
- Exterior exposure: south and east
- Windows: 4 windows, each 6 ft x 5 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Room 13 — Fitness Room
- Size: 20 ft x 16 ft
- Area: 320 sq ft
- Volume: 3,200 cu ft
- Exterior exposure: west
- Windows: 3 windows, each 5 ft x 4 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Room 14 — Guest Suite
- Size: 18 ft x 16 ft
- Area: 288 sq ft
- Volume: 2,880 cu ft
- Exterior exposure: north
- Windows: 2 windows, each 5 ft x 4 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Room 15 — Guest Bath
- Size: 12 ft x 10 ft
- Area: 120 sq ft
- Volume: 1,200 cu ft
- Exterior exposure: north
- Windows: 1 window, 3 ft x 2 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Room 16 — Library / Flex Room
- Size: 20 ft x 16 ft
- Area: 320 sq ft
- Volume: 3,200 cu ft
- Exterior exposure: east
- Windows: 3 windows, each 5 ft x 4 ft
- Doors: 1 interior swing door, 3 ft x 7 ft

### Floor 3 Remaining Space
- Hall, stair landing, storage, roof access vestibule, wall area, and shaft area: 1,672 sq ft

## Window Schedule
- Total windows: 38
- Large feature windows: 10 at 6 ft x 5 ft = 300 sq ft
- Standard room windows: 20 at 5 ft x 4 ft = 400 sq ft
- Bath and utility windows: 6 at 3 ft x 2 ft = 36 sq ft
- Stair windows: 2 at 2 ft x 6 ft = 24 sq ft
- Total window area: 760 sq ft

## Exterior Door Schedule
- Main entry double door: 1 at 6 ft x 8 ft = 48 sq ft
- Rear service door: 1 at 3 ft x 7 ft = 21 sq ft
- Upper terrace sliding doors: 2 at 6 ft x 8 ft = 96 sq ft
- Total exterior doors: 4
- Total exterior door area: 165 sq ft

## Interior Door Schedule
- Standard interior swing doors: 16 at 3 ft x 7 ft
- Interior double door openings: 1 at 6 ft x 8 ft equivalent
- Total interior doors/openings counted: 17

## Exterior Envelope
- Foundation: insulated slab or conditioned basement-capable foundation
- Roof type: low-slope insulated roof
- Exterior wall assembly target: high-performance 2x6 or equivalent wall
- Wall insulation target: R-30 nominal whole assembly target
- Roof insulation target: R-49 to R-60
- Slab edge insulation target: R-10 minimum
- Window glazing target: low-e double-pane or triple-pane
- Window target U-factor: 0.20 to 0.28
- Window SHGC target: 0.25 to 0.35
- Exterior doors: insulated metal or fiberglass
- Air tightness target: 1.5 to 3.0 ACH50

## Occupancy and Internal Load Assumptions
- Bedrooms: 4 total sleeping rooms including guest suite
- Design occupancy: 6 persons typical, 8 persons peak
- Kitchen cooking load: high
- Laundry load: moderate
- Lighting type: all LED
- Appliance density: high-end residential

## Ventilation and Air Movement Assumptions
- Whole-house fresh air ventilation: balanced ERV or HRV
- Kitchen exhaust: dedicated range hood
- Bath exhaust: dedicated local exhaust in each bath
- Laundry exhaust: dedicated dryer exhaust
- Central return strategy: main returns plus transfer paths from closed rooms

## Surface and Shape Quantities
- Total conditioned floor area: 9,600 sq ft
- Total conditioned volume at 10 ft ceilings: 96,000 cu ft
- Building perimeter: 240 ft
- Exterior wall gross area per floor at 10 ft wall height: 2,400 sq ft
- Total gross above-grade exterior wall area for 3 floors: 7,200 sq ft
- Less window area: 760 sq ft
- Less exterior door area: 165 sq ft
- Net opaque above-grade wall area: 6,275 sq ft
- Roof area: 3,200 sq ft
- Floor/slab area: 3,200 sq ft

## Room Count Summary
- Total rooms: 16
- Floor 1 rooms: 5
- Floor 2 rooms: 6
- Floor 3 rooms: 5

## Façade Character
- Symmetrical south-facing front elevation
- Larger glazed gathering spaces on floor 1 and floor 3
- Moderate glazing on bedroom elevations
- Reduced glazing on north utility and bath exposures
- Estate-home proportions with long horizontal massing and stacked vertical window alignment
